2026 CUMCM C 题「微网与外部电网电力调控策略」——建模说明与计算结果
=================================================================

本文档依据当前代码与 run_id `c-spec-20260912T200729+0800` 的结果修订；原始“c建模说明与结果.txt”保留不动。
代码：src/ 与根目录 run_all.py；输入：data/附件/；正式结果文件位于项目根目录：result1.xlsx、result2.xlsx、result3.xlsx、result4-2.xlsx、result4-3.xlsx。
年度汇总：results/summary.md 与 summary.json；逐日明细：results/problem*.csv/json；图：figures/。
复现：在项目根目录执行 python run_all.py（优先复用已验证缓存）；需要从空活动缓存全量重算时执行 python run_all.py --fresh。当前入口没有 --quick 参数。
运行环境：Python 3.12；依赖版本见 requirements-final.txt。源码哈希冻结已经取消，清单哈希仅用于结果溯源与传输完整性校验。

========================================================================

题目原文（2026 年高教社杯全国大学生数学建模竞赛 C 题）
------------------------------------------------------

C 题 微网与外部电网电力调控策略

微网是为解决光伏发电等分布式能源本地消纳，减少并网问题而快速发展起来的小型发用电系统。出于经济方面的考虑，非孤岛式微网可在外部电网（以下简称外网）电价较低或分布式能源有剩余电量的时间段，为储能设备充电，并在外网电价较高的时间段释放电能。

微网与外网的调控目的是：利用小区负载、光伏发电量和储能设备的当前储电量等数据，尽可能精准地给出微网的购电量和储能设备的充放电量，使得微网提供的电力既能满足小区的负载，又尽可能节省微网的购电费用。

问题 1 若每天的电价和小区负载相同，同时给出光伏发电功率一天的预测数据，要求微网提供的电能不可低于小区负载，且储能设备在 0:00 和 24:00 的储电量相同。请在每天 0:00 制定微网当天的计划购电策略的数学模型。

根据附件 1 和附录 1 中的数据，给出具体的计划购电策略，在论文中以表 1 的格式给出指定时间段的购电量（单位：kWh）及全天的购电量（单位：kWh）和购电费（单位：元），以表 2 的格式给出储能设备在指定时间段的充放电量及 0:00 和 24:00 的储电量（单位：kWh），并将完整的计划购电策略保存到文件 result1.xlsx 中（模板文件见附件 5）。

表 1 微网在指定时间段的购电量及全天的购电量和购电费

时间段       购电量  时间段       购电量  时间段       购电量

-----------  ------  -----------  ------  -----------  ------

10:00-10:10          12:00-12:10          14:00-14:10
16:00-16:10          18:00-18:10          20:00-20:10
全天购电量           全天购电费

表 2 储能设备在指定时间段的充放电量及 0:00 和 24:00 的储电量

时间段       充电量  放电量  时间段        充电量  放电量

-----------  ------  ------  ------------  ------  ------

0:00-4:00                    4:00-8:00
8:00-12:00                   12:00-16:00
16:00-20:00                  20:00-24:00
0:00 储电量                  24:00 储电量

问题 2 若每天的电价相同，而小区负载和光伏发电功率随时间变化，且微网提供的电能不可低于小区负载，如果低于负载，需向外网紧急购电，其电价是交易时刻电价的 5 倍。除紧急购电费用外，其他时间段的购电费用均按计划购电量计算。请在每天 0:00 制定微网当天的计划购电策略。

根据附件 1 中的电价和附件 2 中的数据，在每天 0:00 制定当天的计划购电策略。在论文中按表 1 和表 2 的格式给出表 3 中指定日期的结果，按表 3 的格式给出紧急购电的结果，并将完整的购电策略保存到文件 result2.xlsx 中（模板文件见附件 5）。

表 3 微网在指定日期的紧急购电量

2025.3.20 时间段  购电量  2025.6.21 时间段  购电量  2025.9.23 时间段  购电量  2025.12.21 时间段  购电量

----------------  ------  ----------------  ------  ----------------  ------  -----------------  ------

问题 3 在每天 0:00、6:00、12:00 和 18:00 可获得未来 24 小时整点的光伏发电功率预报。可根据 0:00 的预报，制定当天的计划购电策略，也可根据其他时刻的预报，调整购电策略。计划购电量高于调整购电量的部分，违约电价是交易时刻电价的 50%。调整购电量高于计划购电量的部分，超出部分的电价是交易时刻电价的 1.5 倍。总的购电费用包括计划购电费用、紧急购电费用和调整购电量的相关费用。请在上述条件下，建立微网当天购电策略的数学模型。

根据附件 1 中的电价、附件 2 中的小区负载和光伏发电及附件 3 的光伏发电预报数据，在每天 0:00 制定当天的计划购电策略，在其他预报时刻制定调整购电策略。请在论文中按表 1、表 2 和表 3 的格式给出表 3 中指定日期的结果，并将完整的购电策略保存到文件 result3.xlsx 中（模板文件见附件 5）。请分析是否需要引入其他时刻的预报制定调整购电策略。

问题 4 实际上，外网的电价也是实时波动的。请针对波动电价，建立微网当天购电策略的数学模型。

根据附件 2 中的小区负载和光伏发电、附件 3 中的光伏发电预报和附件 4 中的电价数据，在波动电价下重新计算问题 2 和问题 3。请在论文中给出相应的计算结果，并将完整购电策略分别保存到文件 result4-2.xlsx（对应于问题 2）和 result4-3.xlsx（对应于问题 3）中（模板文件见附件 5）。

附录 1 储能设备的参数

储能设备的最大容量为 12000 kWh，最大充放电功率为 5000 kW。假设 2025 年 1 月 1 日 0:00 的电量为 6000 kWh。为了避免过度充电或放电，在后继的充放电过程中，储能设备的电量必须保持在 1200-10800 kWh 之间，储能设备的充放电效率为 90%。

附录 2 附件说明

- 附件 1 提供某天不同时间的电价（单位：元/kWh）、小区负载（单位：kW）和光伏发电预测功率（单位：kW），表中的 0:00+1 表示第二天凌晨 0:00，即当天 24:00（下同）。
- 附件 2 提供 2025.1.1-12.31 每天不同时间的小区负载（单位：kW）和光伏发电实际功率（单位：kW）。
- 附件 3 提供 2025.1.1-12.31 每天 0:00、6:00、12:00 和 18:00 发布的未来 24 小时整点的光伏发电功率预报（单位：kW）。
- 附件 4 提供 2025.1.1-12.31 每天不同时间的电价（单位：元/kWh）。
- 附件 5 结果文件夹：
  - result1.xlsx 问题 1 的结果文件。在"计划购电量"工作表中保存间隔 10 分钟的购电量（单位：kWh）；在"充放电量"工作表中保存储能设备在指定时间段的充电量和放电量（单位：kWh），及 0:00 和 24:00 的储电量（单位：kWh）。
  - result2.xlsx 问题 2 的结果文件。在"计划购电量"工作表中保存 2025.2.1-12.31 每天 0:00 制定的间隔 10 分钟的计划购电量（单位：kWh）；在"充放电量"工作表中保存储能设备在 2025.2.1-12.31 指定时间段的充放电量（单位：kWh），以及在 0:00 和 24:00 的存储电量（单位：kWh）；在"紧急购电量"工作表中保存 2025.2.1-12.31 紧急购电的时间段和购电量（单位：kWh），填写方法如表 4 所示。
  - result3.xlsx 问题 3 的结果文件。在"计划购电量"工作表中保存 2025.2.1-12.31 每天根据 0:00 预报制定的计划购电量（单位：kWh）；在"调整购电量"工作表中保存根据其他预报制定的调整购电量（单位：kWh）；在"充放电量"工作表中保存储能设备在 2025.2.1-12.31 指定时间段最终的充放电量（单位：kWh），以及在 0:00 和 24:00 的存储电量（单位：kWh）；在"紧急购电量"工作表中保存 2025.2.1-12.31 最终的紧急购电时间段与购电量（单位：kWh）。
  - result4-2.xlsx 和 result4-3.xlsx 问题 4 的结果文件。在 result4-2.xlsx 中保存波动电价下问题 2 的全部结果，在 result4-3.xlsx 中保存波动电价下问题 3 的全部结果。

表 4 紧急购电填写示例

日期      紧急购电时间段  紧急购电量

--------  --------------  ----------

2025/3/1  13:00-13:30     100
          14:40-15:50     400
          16:10-16:30     50

========================================================================

0 数据理解与基本假设
--------------------

项目                  处理方式

--------------------  -----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

时间离散              一天 144 个自然日 10 min 区间，内部位置 t=0,…,143 对应 0:00-0:10,…,23:50-0:00+1。附件 1/2/4 的时间戳是所代表区间的右端点，写入附件 5 时采用“模板位置 j ← 内部位置 j”，只修正显示标签，不对数值数组 shift/roll。区间电量 = 功率 × Δt，Δt=1/6 h。
储能                  容量 12000 kWh，充/放电功率 ≤5000 kW，故单区间能量上限 Ē=833.3333 kWh；1200≤S_t≤10800，效率 η=0.9。问题 2–4 的 c_t,d_t 为电网侧区间能量，S_{t+1}=S_t+ηc_t-d_t/η；问题 1 代码中的 c_t,d_t 为 SOC 侧能量，S_{t+1}=S_t+c_t-d_t，平衡式相应写为 g_t+P_t+ηd_t-c_t/η=L_t。两种写法物理等价，但变量口径不能混用。
功率平衡              问题 2–4 中 g_t+P_t+d_t+e_t=L_t+c_t+w_t；w_t≥0 表示不可售回外网的弃电，e_t≥0 表示紧急购电。实时执行时有盈余先充电、剩余弃电；有缺额先放电、剩余紧急购电。
费用结算（问题 2–4）  计划购电费 Σ p_t g_t（按计划量结算，多买不退）；紧急购电费 5Σ p_t e_t；调整费用（问题 3）：设最终购电 g̃_t=g_t-r_t+x_t，r_t 为减购、x_t 为增购，则减购部分按 0.5p_t 违约结算（即退回 0.5p_t r_t），增购部分按 1.5p_t x_t 结算。总费用 =Σ_t p_t g_t-0.5Σ_t p_t r_t+1.5Σ_t p_t x_t+5Σ_t p_t e_t。
日类型                当前代码把周五、周六定义为低负载日，周日至周四为普通日；负载和电价历史预测均只使用最近的同类型日。
结果区间              2025‑01 作为预测的历史学习期，结果文件覆盖 2025‑02‑01–12‑31（334 天），全年逐日连续仿真，储电量跨日传递。

符号：p_t 电价，L_t 负载电量，P_t 光伏电量，g_t 计划购电量，c_t,d_t 充/放电量，S_t 储电量，e_t 紧急购电，w_t 弃电量。除 p_t 外均按 kWh/区间计；问题 1 与问题 2–4 的 c_t,d_t 口径见上表。

========================================================================

1 问题 1：确定性日前计划购电模型
--------------------------------

已知全天电价、负载、光伏预测且逐日相同，不允许紧急购电（供电≥负载为硬约束），要求 S_0=S_{144}。

min  Σ_t p_t g_t
s.t.   g_t+P_t+ηd_t-c_t/η=L_t,   t=0..143
 S_{t+1}=S_t+c_t-d_t, S_0=S_{144}=6000
 0≤c_t,d_t≤Ē, 1200≤S_t≤10800, g_t≥0

这是由购电、充电、放电和 145 个 SOC 状态组成的连续 LP，用 scipy.optimize.linprog(HiGHS) 求解。当前问题 1 目标只含购电费用；结果中同时充放电时间片为 0。

结果（result1.xlsx；图 figures/problem1.png、problem1_diagnostic.png、problem1_sensitivity.png）：全天购电 59482.70 kWh，购电费 35101.57 元。当前代码没有生成“无储能基准”，因此不沿用旧文档中的 48052.05 元和 26.9% 表述。

表 1

时间段           购电量    时间段          购电量    时间段       购电量

---------------  --------  --------------  --------  -----------  ------

10:00-10:10      0.00      12:00-12:10     573.01    14:00-14:10  0.00
16:00-16:10      445.43    18:00-18:10     531.89    20:00-20:10  0.00
全天购电量(kWh)  59482.70  全天购电费(元)  35101.57

表 2

时间段       充电量   放电量   时间段        充电量   放电量

-----------  -------  -------  ------------  -------  -------

0:00-4:00    3966.67  0.00     4:00-8:00     833.33   7073.16
8:00-12:00   3975.83  1892.22  12:00-16:00   5090.76  101.22
16:00-20:00  0.00     6422.37  20:00-24:00   4800.00  3177.63
0:00 储电量  6000.00           24:00 储电量  6000.00

策略特征：充电时段平均电价为 0.6526 元/kWh，放电时段平均电价为 1.0845 元/kWh，价差 0.4320 元/kWh；全天充、放电量按 SOC 侧口径均为 18666.60 kWh，首末 SOC 均为 6000 kWh。容量系数 0.50–1.00、功率系数 0.40–1.20 的网格灵敏度中，费用范围为 35056.72–40319.54 元，名义配置为 35101.57 元。

[图] figures/problem1.png；figures/problem1_diagnostic.png；figures/problem1_sensitivity.png

========================================================================

2 预测模块（问题 2–4 共用）
---------------------------

对象            日前点预测（每天 0:00）                                                                              2/1–12/31 精度

--------------  ---------------------------------------------------------------------------------------------------  -------------------------------------------------------------------------------

负载            最近 3 个同类型日均值                                                                                MAE 137.31 kW，RMSE 189.83 kW
光伏（无预报）  最近 5 日均值                                                                                        MAE 151.52 kW，RMSE 304.47 kW
光伏（附件 3）  P̂=w P̂^{a3}+(1-w)P̂^{hist}，权重 w 按最近 30 天误差在 {0,0.1,…,1} 中自适应选取  0:00 发布：附件3 197.49 / 历史 151.52 / 组合 129.67；6:00：158.52/200.90/136.26；12:00：75.25/145.79/74.32；18:00：10.02/2.15/2.01 kW
电价（附件 4）  0:00 用最近 3 个同类型日均值；日内按已观测价格前缀与日前预测前缀的累计比值缩放余下时段  MAE：0:00 0.03710；6:00 0.04028；12:00 0.03881；18:00 0.03556 元/kWh

- 附件 3 的 0:00 预报单独使用时误差大于历史均值，6:00、12:00 发布的信息明显改善附件预报；自适应组合在各发布时刻不劣于两种输入中的较差者（见 figures/forecast_pv_mae.png）。
- 整点预报线性插值到 10 min；发布边界以最后一个已完成时间片的实测光伏为锚点，只优化当日尚未执行的区间。附件 3 中跨到次日的预测点不进入当前日优化，次日由其 0:00 预报重新计划。
- 情景生成：把最近 K=10 天的预测残差（实际−预测）分别叠加到负载和光伏点预测上，得到 K 个等权情景；对 6:00/12:00/18:00 的调整阶段使用对应发布时刻的历史残差。
- 日内修正：负载残差 = 日偏差 + AR(1)：L̂^{rt}_{t'}=L̂_{t'}+b̂+ρ^{t'-t}(ε_t-b̂)，ρ=0.65；光伏用晴空指数持续：P̂^{rt}_{t'}=P̂_{t'}[1+(κ_t-1)φ^{t'-t}]，φ=0.94。

========================================================================

3 问题 2：不确定负载/光伏下的两阶段随机计划模型
-----------------------------------------------

决策结构：0:00 决定全天计划购电 g_t（第一阶段，一经确定不可更改）；实际运行中负载/光伏实现后，储能充放电、紧急购电和弃电作为追索（第二阶段）。

min_g  Σ_t p̂_t g_t+Σ_k=1^K ω_k[5Σ_t p̂_t e^k_t - v S^k_{144}+10^{-3}Σ_t(c^k_t+d^k_t)]
s.t.   g_t+P^k_t+d^k_t-c^k_t+e^k_t-w^k_t=L^k_t   ∀ k,t
 S^k_{t+1}=S^k_t+η c^k_t-d^k_t/η, S^k_0=S_0^{实际}
 1200+m≤ S^k_{t+1}≤ 10800-m, 0≤ c^k_t,d^k_t≤Ē, g_t,e^k_t,w^k_t≥0

- 问题 2 中电价已知，p̂_t=p_t（附件 1）；问题 4 中 p̂_t 为预测电价。
- v=0.42 元/kWh 为末端储电量价值（≈夜间电价，避免为跨日目标强行充/放电，同时保证跨日连续性）；m=300 kWh 为储电量安全裕度，抵御计划阶段无法预见的偏差。
- 规模：144+5×144K≈7300 变量，HiGHS 求解约 50 ms/日。

实时调度规则（每 10 min，购电量已定）：缺额 R_t=L_t-P_t-g_t。R_t>0：优先放电 d_t=min(R_t,Ē,(S-1200)η)，不足部分紧急购电；R_t<0：优先充电 c_t=min(-R_t,Ē,(10800-S)/η)，剩余弃电。
（对比方案“确定性 MPC”——每步用点预测重解 LP——在问题 2 上略优 0.7%，但在问题 3 中因“囤电待用”而误判造成紧急购电大幅上升，故最终采用规则调度。）

全年结果（2/1–12/31，附件 1 电价）

方案                                 总购电费(万元)  计划购电费  紧急购电费  紧急购电量(kWh)  紧急天数  弃电量(kWh)

-----------------------------------  --------------  ----------  ----------  ---------------  --------  -----------

本文：随机LP(K=10)+裕度300+规则调度  1370.17         1292.56     77.61       127 912          107       1 674 121
完美信息下界（同一当前代码口径）     1225.48         1225.48     ≈0          ≈0               0         990 168

- 当前交付链不再输出旧文档中的确定性 LP、K=20 和不同裕度年度对照，故不继续引用那些旧数值。与当前完美信息下界相比，Q2 总费用高 11.81%；差距来自预测不确定性、预防性计划和紧急补购。
- 全年计划购电量 20 632 061.35 kWh，紧急购电量 127 912.33 kWh；SOC 全程位于 1200–10800 kWh，跨日连续，最大能量平衡残差 2.27×10^{-13} kWh，同时充放电时间片为 0。

指定日期的完整 144 时间片策略见 result2.xlsx 和 results/problem2_daily.csv，图为 figures/P2_2025-xx-xx.png。例如 2025‑03‑20：全天计划购电 66148.82 kWh，总费用 40940.02 元，无紧急购电；2025‑09‑23：计划购电 66611.15 kWh，紧急购电 65.63 kWh，总费用 43062.88 元。

========================================================================

4 问题 3：引入光伏预报的“计划 + 多次调整”模型
---------------------------------------------

(a) 0:00 计划（含追索）：在问题 2 模型基础上，光伏预测改为附件 3 组合预报；为反映“之后还能调整”，每个情景增加追索变量 r^k_t,x^k_t (t≥36)：

min Σ_t p̂_t g_t+Σ_kω_k[Σ_t≥36p̂_t(1.5x^k_t-0.5r^k_t)+5Σ_tp̂_te^k_t-vS^k_{144}],
g_t-r^k_t+x^k_t+P^k_t+d^k_t-c^k_t+e^k_t-w^k_t=L^k_t, r^k_t≤ g_t .

(b) 预报时刻 τ∈{36,72,108}（6:00/12:00/18:00）的调整：以当前储电量 S_τ 为初值，用最新光伏预报 + 负载日内修正 + 该发布时刻的残差情景，求解

min_{r,x≥0} Σ_t≥τp̂_t(1.5x_t-0.5r_t)+Σ_kω_k[5Σ_t≥τp̂_te^k_t-vS^k_{144}],
g̃_t=g_t-r_t+x_t, r_t≤ g_t ,

约束同前。每次发布只优化尚未执行的后缀，已经执行的时间片永久锁定；6:00、12:00、18:00 的调整均直接相对 0:00 原计划 g 表示并结算，不把上一次调整后的计划当作新的结算基准。

全年结果（2/1–12/31）

方案                                           总购电费(万元)  计划购电费  调整费用  紧急购电费  紧急购电量(kWh)  弃电量(kWh)

---------------------------------------------  --------------  ----------  --------  ----------  ---------------  -----------

本文：0:00 计划(含追索)+6:00/12:00/18:00 调整  1326.66         1240.83     75.37     10.45       21 153           1 424 175
仅 0:00 预报制定计划，不调整                   1353.90         1287.01     0         66.89       110 241          1 590 101
仅 6:00 调整                                   1358.61         1286.34     37.61     34.67       56 311           1 638 227
仅 12:00 调整                                  1321.49         1285.22     14.31     21.95       42 052           1 380 432
仅 18:00 调整                                  1321.34         1290.47     14.68     16.19       33 059           1 587 403
6:00+12:00                                     1335.62         1285.36     35.91     14.35       26 450           1 473 987
12:00+18:00                                    1315.58         1290.29     9.06      16.23       33 030           1 378 618
6:00+12:00+18:00（计划不含追索）               1330.14         1290.33     30.82     8.99        17 971           1 472 246
问题 2 方案（不用附件 3）                      1370.17         1292.56     0         77.61       127 912          1 674 121
完美信息下界                                   1225.48         —           —         0           0                990 168

是否需要引入其他时刻的预报？——需要日内更新，但当前消融结果并不支持“三次调整缺一不可”：

1. 完整方案相对“不调整”节省 27.24 万元（2.01%），紧急购电量由 110241.21 kWh 降至 21152.53 kWh；相对问题 2 节省 43.50 万元（3.18%）。因此利用日内新信息总体有效。
2. 单独加入 12:00 或 18:00 调整，总费用分别为 1321.49 和 1321.34 万元，均低于完整三时点方案；12:00+18:00 为当前消融中最低的 1315.58 万元。相反，仅 6:00 调整为 1358.61 万元，高于不调整的 1353.90 万元。由此可见 12:00、18:00 是更稳定的有效更新点，6:00 在当前费用权重与误差结构下并非必需。
3. 三时点都保留时，追索式 0:00 计划比“不含追索”的同三时点方案再节省 3.48 万元（约0.26%）。正式 result3.xlsx 仍采用题设全部发布时刻的完整追索式方案；若论文强调纯费用最优的发布组合，应同时报告 12:00+18:00 消融结果。

指定日期完整策略见 result3.xlsx 和 results/problem3_daily.csv。官方模板的「调整购电量」工作表按日期一日一行，写入 6:00/12:00/18:00 更新后形成的最终分段购电曲线；各发布时刻的中间快照保存在 JSON/缓存审计产物中，不在工作簿中增加非官方 sheet。

[图] figures/P3_compare.png

========================================================================

5 问题 4：波动电价及灵敏度
--------------------------

电价每日不同且日前未知：0:00 用最近 3 个同类型日的电价均值 p̂_t 制定计划（MAE 0.037 元/kWh，价格与负载日总量相关系数 0.90，故同类型日均值有效）；调整阶段用当日已观测电价与预测之比修正剩余时段价格；所有费用按附件 4 实际电价结算。模型结构与问题 2/3 相同，只是 p̂_t 换为预测电价、结算用实际电价。

方案                                            总购电费(万元)  计划购电费  调整费用  紧急购电费  紧急购电量(kWh)  弃电量(kWh)

----------------------------------------------  --------------  ----------  --------  ----------  ---------------  -----------

问题 4‑2（问题 2 方案 + 因果电价预测）          1440.18         1360.35     0         79.83       126 055          1 668 541
问题 4‑3（问题 3 方案 + 因果电价预测）          1395.35         1306.87     76.70     11.78       22 901           1 421 673
4‑2，假设当日电价日前已知（价格 oracle）         1434.63         1348.61     0         86.01       134 416          1 674 235
4‑3，假设当日电价日前已知（价格 oracle）         1385.41         1296.00     77.91     11.51       22 296           1 441 834
忽略波动：按附件 1 固定电价决策、附件 4 结算 4‑2 1444.88         1363.46     0         81.42       127 912          1 674 121
忽略波动：按附件 1 固定电价决策、附件 4 结算 4‑3 1399.16         1309.51     78.57     11.08       21 153           1 424 175
完美信息下界                                    1280.93         —           —         0           0                990 168

- 因果电价预测相对“固定价决策、实际波动价结算”分别使 Q4‑2、Q4‑3 费用下降约0.33%和0.27%；价格 oracle 相对因果预测还能分别下降约0.39%和0.71%，说明电价信息有价值但不是主要费用差距来源。
- 因果 Q4‑3 相对因果 Q4‑2 节省 44.83 万元（3.11%），紧急购电量由 126055.49 kWh 降至 22900.97 kWh，说明光伏预报和滚动调整在波动电价下仍有效。
- 完美信息下界为 1280.93 万元；它同时预知负载、光伏和价格，仅作为信息价值下界，不能与可实施的因果方案等同。

指定日期结果见 result4-2.xlsx、result4-3.xlsx 及对应逐日 CSV；图为 figures/P4-2_*.png、P4-3_*.png、P4_compare.png、P4_price_forecast.png。

电价日内波动灵敏度（独立反事实检验）

对每一天的正电价先取对数并减去当日对数均值，将中心化偏差乘以波动系数 α，再恢复该日原算术均价。由此只改变日内离散程度，不改变每天的平均价格；负荷、光伏、SOC、预测、调度、结算及因果信息边界保持不变，并对每个压力价格世界重新生成因果预测和运行 Q4‑2/Q4‑3。

波动系数 α  日均价格CV  Q4‑2总费用(万元)  相对基准  Q4‑3总费用(万元)  相对基准
------------  ---------  ----------------  --------  ----------------  --------
0.50          0.2187     1536.67           +6.70%    1518.63           +8.84%
0.75          0.3235     1490.03           +3.46%    1457.99           +4.49%
1.00          0.4247     1440.18            0.00%    1395.35            0.00%
1.25          0.5220     1392.11           -3.34%    1338.74           -4.06%
1.50          0.6152     1352.40           -6.09%    1288.06           -7.69%

在保持逐日平均电价不变的设定下，日内波动增大使可利用的峰谷价差扩大，两个方案费用均单调下降，且 Q4‑3 的下降幅度更大。该结论只适用于本反事实构造，不代表真实市场电价波动必然降低成本。逐日均价最大保持误差为 1.22×10^{-15} 元/kWh，所有压力价格为正，SOC 跨日连续，能量平衡通过。明细见 results/problem4_price_volatility_sensitivity.csv/json，图为 figures/P4_price_volatility_sensitivity.png。

========================================================================

6 结果文件格式（严格使用附件 5 官方模板）
------------------------------------------

文件                官方工作表                                  内容

------------------  ------------------------------------------  ---------------------------------------------------------------------------------------------------------

result1.xlsx        计划购电量                                  A2:A145 为 144 个自然日区间标签，B 列为购电量；位置 j 写内部数组 j
                    充放电量                                    6 个 4 小时段的充、放电量及 0:00、24:00 SOC
result2 / 4‑2.xlsx  计划购电量                                  334 行（2025/02/01–12/31），每行 144 个区间，另含全天购电量和计划费用
                    充放电量                                    每日 6 段最终实际充、放电量及首末 SOC
                    紧急购电量                                  日期、合并后的连续紧急购电区间及该区间电量
result3 / 4‑3.xlsx  计划购电量                                  每天 0:00 原计划，一日一行
                    调整购电量                                  6:00/12:00/18:00 依次更新后形成的最终分段购电曲线，一日一行
                    充放电量                                    每日 6 段最终实际充、放电量及首末 SOC
                    紧急购电量                                  日期、连续紧急购电区间及该区间电量

所有工作簿均从 data/附件/附件5/ 中对应模板 fresh load 后填写；不新增、删除或重命名官方 sheet。五个工作簿的显示标签统一为 0:00-0:10 至 23:50-0:00+1，数组不移动。

7 代码结构
----------

文件                              功能

----------------  -----------------------------------------------------------------------------------

run_all.py                        唯一全链入口：测试 → Q1–Q4 → Q4灵敏度 → 审计 → summary → manifest
src/config.py                     时间尺度、储能、预测窗口、费用倍率、随机种子等公共参数
src/time_axis.py                  右端点输入校验、自然日区间标签及发布边界索引
src/dispatch_core.py              数据读取、因果预测、残差情景、随机计划/调整 LP、实时规则和结算指标
src/scenario_cache.py             按当前核心源码、输入和选项生成缓存键并审计缓存物理可行性
src/problem1.py                   Q1 确定性 LP、正式工作簿、主图/诊断图/容量功率灵敏度
src/problem2.py                   Q2 全年连续仿真、结果与典型日图
src/problem3.py                   Q3 完整方案、发布时刻消融、预测精度与典型日图
src/problem4.py                   Q4 因果/固定价/oracle/完美信息场景及正式工作簿
src/problem4_sensitivity.py       Q4 日内价格波动系数 0.50–1.50 的独立反事实灵敏度
src/result_workbooks.py           按附件5官方模板逐位置写入五个结果工作簿
src/reporting.py                  年度汇总、典型日载荷/光伏/购电/SOC图
src/build_summary.py              汇总 Q1–Q4、灵敏度、工作簿和图的一致性审计
src/build_final_manifest.py       记录运行环境与当前文件哈希；不实施源码哈希冻结

8 主要参数与局限
----------------

- 关键参数：情景数 K=10、储电量裕度 m=300 kWh、末端价值 v=0.42 元/kWh、负载/电价同类型日窗口 3 天、光伏历史窗口 5 天、组合权重回看 30 天、负载 AR 系数 0.65、光伏持续系数 0.94。当前正式输出没有对 Q2–Q4 的这些超参数做统一网格敏感度，不能继续引用旧文档中的“±0.5%”结论。
- 第二阶段允许各情景内储能按全日信息调度（情景内“可预见”），略偏乐观，用裕度 m 补偿；若要求完全非预见性，可改为固定充放电基线 + 偏差吸收模型。
- 附件 3 只提供整点未来 24 h 预报，当前实现以最后已完成时间片实测值为发布边界锚点，再线性插值到 10 min；这是数据分辨率不足时的明确建模选择。
- Q3 消融结果非单调：12:00+18:00 的费用低于包含 6:00 的正式完整方案，说明新增发布点并不必然在带违约费用的目标下改善总费用。论文应如实报告，不应把“全部更新时刻均必要”写成既定结论。
- Q4 波动灵敏度通过保持逐日算术均价隔离日内价差效应，但其价格曲线是反事实构造，未刻画真实价格形成机制或极端价格概率。
- 当前完美信息下界与可实施方案的总费用差距约为：Q2 11.81%，Q3 8.26%，Q4‑2 12.43%，Q4‑3 8.93%。下界同时使用真实负荷、光伏和相应价格，不能作为可执行策略。
- 模型不考虑向外网售电、电池寿命折旧、需量电费和天气外生变量；进一步提升主要依赖更丰富的预测特征及非预见性更严格的多阶段模型。

9 当前结果链验收
----------------

- run_id：c-spec-20260912T200729+0800；模型版本：c-spec-v1-2026-09-12。
- 五个正式工作簿均与当前逐日 CSV/JSON 数值一致，官方 sheet、样式、日期和 144 个时间标签通过审计。
- 全部年度场景 SOC 位于 1200–10800 kWh，单片充放电量不超过 833.3333 kWh，跨日 SOC 连续，同时充放电时间片为 0。
- 最大能量平衡残差为 2.27×10^{-13} kWh；时间轴映射为“模板位置 j ← 内部位置 j”，不存在 shift/roll。
- 当前图集共26个文件；Q4 灵敏度基准与正式 Q4‑2/Q4‑3 在机器精度内一致。
- 详细审计见 results/final_audit.json、results/timestamp_alignment_audit.json 和 FINAL_RUN_MANIFEST.md。
